 
Permitting Decisions- Bespoke Permit 
 
 Data Centre Staples Corner EPR/QP3706LH  Page 1 of 17 
We have decided to grant the permit for London 14 Data Centre operated by 
Virtus Holdco Limited. 
The permit number is EPR/UP3624SW. 
Permit Issue date: 04/03/2025 
The application is for the operation of standby electricity generating plant at a 
data centre located in Hayes in the London Borough of Hillingdon at national grid 
reference TQ 08045 79594. The data centre will under normal operating 
conditions be powered by grid supplied electricity. 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
 
Purpose of this Document 
This decision document provides a record of the decision-making process. It: 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● highlights key issues in the determination 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise, we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit.   
Key Issues of the Decision 
1. The Installation  
The permit authorises the operation of 16 standby gas oil fuelled generators 
serving a data centre. The generators will provide electrical power to the data 
centre in the event of failure in the electrical grid supply.  