 
London 14 Data Centre EPR/UP3624SW                     Page 16 of 17 
Annex 2 - Consultation Responses 
The following summarises the responses to consultation with other organisations, 
our notice on GOV.UK for the public, and the way in which we have considered 
these in the determination process. 
Responses from organisations listed in the consultation 
section: 
Responses received from: 
1. UK Health Security Agency (UKHSA) (Environmental Public Health 
Scientist) – response received 09/08/2024 
Brief summary of issues raised: 
Based on the information contained in the application supplied to us, UKHSA has 
no significant concerns regarding the risk to the health of the local population 
from the installation. 
Summary of actions taken: 
None required. 
2. Hillingdon Council Planning Regeneration and Environment Dept – 
response received 16/09/2024 
 
Brief summary of issues raised: 
a) There will be no protrusion of a flue and nothing visible.  Is it appropriate 
for a stack to be contained within the building façade with nothing above 
building height? 
 
b) Would there be any fugitive emissions (based on the volume and any 
dispersal modelling) that would cascade down from the flue thus 
potentially interfacing with the air transfer façade? 
 
c) Concern that as the flues are located behind the building façade that black 
smoke will pour from the entire length of the building. 
 
Summary of actions taken: 
a) The Applicant’s dispersion modelling accounts for the building height 
being the same height as the stacks. It is likely that stack clearance would 
lead to better dispersion, however, their predictions do not show significant 
impacts during testing.  