 
Permit number 
EPR/UP3624SW 11 
Schedule 1 – Operations 
Table S1.1 activities 
Activity 
reference 
Activity listed in Schedule 1 
of the EP Regulations  
Description of specified activity Limits of 
specified activity  
AR1  
 
 
 
Section 1.1 Part A(1)(a): 
Burning any fuel in an 
appliance with a rated thermal 
input of 50 megawatts or more. 
Operation of 16 emergency standby 
generators with a total thermal input 
of approximately 110 MWth. 
The generators will burn diesel 
solely for the purpose of providing 
electricity to the data centre in the 
event of a failure of supply from the 
National Grid and during 
maintenance testing. 
.  
From receipt of 
raw materials and 
generation of 
electricity to 
despatch of 
waste.  
Including selective 
catalytic reduction 
systems fitted to 
emission points 
A1 to A16 
During monthly 
and annual 
testing, each 
generator shall be 
tested separately. 
Electricity 
produced at the 
installation cannot 
be exported to the 
National Grid. 
Testing of the 
generators shall 
only take place 
during daytime 
periods. 
The emergency 
operational hours 
of the installation 
shall not exceed 
the specifications 
set out in 
condition 2.3.6 of 
this permit. 
 Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Uncontaminated surface water 
drainage 
From input to site drainage system until discharge to 
soakaway via oil interceptor (emission points S1 and 
S2).  
 