 
Permit number 
EPR/UP3624SW 12 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application  
EPR/UP3624SW/A001 
Responses to section 3 of the Application form – 
Operating techniques and supporting information. 
04/07/2024 
Non-Technical Summary 10/10/2023 
Summary Technical Report and Appendices 10/10/2023 & 03/06/2024 
Environmental Risk Assessment and Appendices 10/10/2023 & 03/06/2024 
Figures and drawings 10/10/2023 
Site Condition Report and Appendices 10/10/2023 & 03/06/2024 
Application 
EPR/UP3624SW/A001 
Generators maintenance 
testing schedule 
Generators maintenance testing schedule detailed 
in application document ‘Summary Technical 
Report’ – section 3.3 Operating regime. 
10/10/2023 
Application 
EPR/UP3624SW/A001 
SCR abatement   
 
NOx abatement efficiency for the selective 
catalytic reduction systems (SCR) fitted to 
emission points A1 to A16 detailed in application 
document ‘Summary Technical Report and 
Appendices’. 
10/10/2023 
 
Additional Information Air Quality Assessment (Revision C) 27/09/2024 27/09/2024 
Additional information on re-fuelling  23/08/2024 
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1 Air Quality Management Plan (AQMP) 
The operator shall produce an AQMP in conjunction with the Local 
Authority outlining response measures to be taken in the event of a grid 
failure. This must include, but not be limited to, the following 
considerations:  
• The response should be tailored to reflect the predicted potential 
impact indicated by the air dispersion modelling at individual 
receptors;  
• Preventative and reactive actions to be implemented to limit the 
duration of an outage event to less than 50 hours as far as 
possible; 
• Specific timescales for response measures; 
• How local conditions during a grid failure might influence the 
response required, for example meteorological conditions or 
time of day; 
• Contingency for how the response will be carried out in the 
event scenario i.e. loss of power;  
• Timescales for continued review of the management plan. 
The agreed Air Quality Management Plan shall be submitted to the 
Environment Agency for approval. 
05/09/2025 