 
Permit number 
EPR/UP3624SW 13 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC2 Performance of SCR systems 
The operator shall submit a written report to the Environment Agency for 
assessment and written approval. The report must contain: 
  
- Detailed information on the specification of the suitability of the 
NOx sensors and urea solution dosing to the SCR systems 
- Evidence of the initial calibration of the NOx sensors and 
verification of the levels of unabated and abated NOx emissions 
upstream and downstream of the SCR system according to a 
methodology consistent with web guide ‘Monitoring stack 
emissions: low risk MCPs and specified generators’ Published 20 
March 2024 (formerly known as TGN M5) 
- Confirmation that the SCR systems achieve the NOx abatement 
performance stated in the application documents referred to in 
table S1.2, or a proposal for remedial actions when this is not 
achieved 
- A plan to periodically calibrate the NOx sensors and verify the 
performance of the SCR systems, including the proposed 
frequencies. 
 
The operator must implement the proposals in the report in line with the 
timescales agreed within the Environment Agency’s written approval.  
06/06/2025 
 
 
Table S1.4 Pre-operational measures 
Reference Pre-operational measures 
PO1 Commissioning 
At least one month before operation the operator shall submit a commissioning plan to 
the Environment Agency for approval.  The plan shall provide timescales for the 
commissioning of the diesel generators and shall demonstrate that the commissioning 
of the diesel generators is covered within the site’s permitted regular testing regime, 
thereby minimising durations and impacts. 
When the commissioning is not covered within the site’s permitted regular testing 
regime, the operator shall submit an environmental risk assessment for approval by 
the Environment Agency, demonstrating that the environmental risks during the 
commissioning are minimised and remain not significant. The commissioning of the 
engines shall not begin prior to receiving written approval to the plan and associated 
environmental risk assessment by the Environment Agency. 
The plan shall be implemented in accordance with the Environment Agency’s written 
approval. 
 
 