EPR/VP3235DJ/A001 
Date issued: 27/01/2020 
 4 
generators on the site  meet this standard . We agree with the operator that the engines are BAT for the 
proposed operation.  
 
Protection of Groundwater 
 
The site is covered in hardstanding. Diesel tanks are double skinned and part of a preventative maintenance 
programme. Leak detection alarms are installed within the tanks. Each set of generators are housed within 
bunded containers. Fuel lines to generators are enclosed.  
 
Storm drains in the generator compound run into the petrol / oil interceptor located under the car park. The 
interceptor is cleaned on an annual basis. 
 
Each set of generators are housed within bunded containers sufficient to contain comp lete loss of all fluids 
held within the generator / engine. Spill prevention kits are located in the plant areas.  
 
Fuel is supplied to the engine by a suction pump. A float switch is present in the tank to detect the level of 
liquid. Fuel fill points are bunded Oil interceptors have been installed on the drainage system surrounding the 
fuel tank/fill points and drain to foul sewer. 
 
  