 
Permit number 
EPR/VP3235DJ 10 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity 
AR1 S1.1 A1(a): 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts 
Operation of 69 emergency 
standby generators with a 
total thermal input of 
approximately 260MWth. 
The generators will burn 
diesel solely for the purpose 
of providing electricity to the 
installation in the event of a 
failure of supply from the 
National Grid. 
Building A101: 
12 x 2.71MWth. 
Building A102: 
24 x 2.71MWth. 
Building A103: 
24 x 5.38MWth 
Building A104 and  
9 x 3.66MWth 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The operational hours of 
the installation shall not 
exceed the specifications 
set out in condition 2.3.5. 
Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw 
materials to use within the 
facility. 
AR3 Surface water drainage Input to site drainage 
system until discharge to 
surface water drain via 
interceptors. 
AR4 Discharge to sewer Collection of process 
effluent from concrete 
refuelling bays to discharge 
to sewer connection. 
 
Table S1.2 Operating techniques 
Description Parts Date 
Received 
Application  
EPR/VP3235DJ/A001 
Application forms B2 and B3 
 
05/07/2018 
Application  
EPR/VP3235DJ/A001 
further information 
received 
Supporting information including:  
Area Schedule Site Areas plan 
Ark Cody Park Energy and Emissions Management Plan, dated 
February 2018 
Waste Management Process, document 5062-C, dated 2018 
Sections 3 and 4 of Environmental Statement, Volume 1 
Excluding:  
06/08/2018 