 
Permit number 
EPR/VP3235DJ 14 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. 
& location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A1 - A69 from 
generators as shown 
on Cody Park Master  
Plan reference 
15066-1001 from 
Application 
EPR/VP3235DJ/A001 
 
 
 
Diesel 
generator 
exhausts  
 
36 x 
2.71MWth; 
24 x 
5.38MWth; 
and  
9 x 
3.66MWth 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit 
set 
- - - 
Carbon 
monoxide 
No limit 
set 
- - - 
Sulphur 
dioxide 
No limit 
set 
- - - 
Vents associated with 
each of the 69 diesel 
storage tanks 
Vents from 
storage 
tanks 1 to 
69 
No 
parameters 
set 
No limit 
set 
- - - 
 
Table S3.2 Point Source emissions to water (other than sewer) and land – emission limits and 
monitoring requirements 
Emission point ref. 
& location 
Source Parameter   Limit 
(incl. 
unit) 
Reference 
Period 
Monitoring 
frequency 
Monitoring 
standard 
or method 
Emission points W1 
and W2 to offsite 
surface water system 
and drain via 
interceptor as shown 
on document 
referenced ‘Outline 
Drainage Strategy’ 
dated 2013 submitted 
with application 
EPR/VP3235DJ/A001 
Uncontaminated 
site surface 
water 
No 
parameters 
set 
No limit 
set 
- - - 
 
Table S3.3 Point source emissions to sewer, effluent treatment plant or  other transfers off -site– 
emission limits and monitoring requirements 
Emission point ref. 
& location 
Source Parameter   Limit 
(incl. 
Unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
Emission point to 
Thames Water sewer 
as show in document 
referenced ‘On 
Campus Water 
Supply Distribution & 
Foul Drainage’ 
submitted with 
Surface 
water run off 
from 
concrete 
refuelling 
bays 
No 
parameters 
set 
No limits 
set 
- - - 