 
Permit number 
EPR/VP3235DJ 2 
Cody Park Data Centre  
Permit number EPR/VP3235DJ 
Introductory note 
This introductory note does not form a part of the permit 
The main features of the permit are as follows. 
The site is a data centre which consists of a Schedule 1 Part A(1) 1.1(a) activity under the Environmental 
Permitting Regulations for the burning of any fuel in an appliance with a rated thermal input of 50 or more 
megawatts (MW). 
The combustion plant comprises 69 diesel fuelled standby generators. 36 of the generators have a thermal 
input of 2.71MWth, 24 generators at 5.38MWth and 9 generators at 3.66 MWth each. The aggregated total 
combustion capacity on site is approximately 260MWth. 
Electrical power is provided to the data centre from the National Grid. However, in the event of a failure in 
the electrical supply, the operator will utilise the generators to maintain the electrical supply. The generators 
will be used solely for the purpose for generating power for the facility. No electricity will be exported from the 
installation. The generators have either an individual exhaust or dual exhausts which range between 4.93m 
and 5.65m in height above ground level. 
The diesel fuel is stored in individual double skinned tanks below the generators. The tanks vary in size from 
19,000 litres up to 41,700 litres. They are bunded and fitted with leak detection alarms. The site is covered in 
hardstanding and surface water drains into an oil interceptor prior to discharge from site. Some rainwater is 
harvested for reuse on site. Surface water run off from the concrete refuelling bays is discharged to foul 
sewer. 
The standby generators are designed and configured so that in the event of a mains failure all the gener ators 
will fire up then subsequently ramp down to meet the load at the site. All the generators are subject to a 
maintenance testing schedule.  
The site is located in an industrial park in Farnborough. The National Grid Reference for the site is 484310, 
153997. The surrounding area is a mix of industrial, commercial and residential uses.  
The status log of the permit sets out the permitting history, including any changes to the permit reference 
number. 
Status log of the permit 
Description Date Comments 
Application EPR/VP3235DJ/A001 Duly made 
05/10/18 
Application for a combustion facility consisting of 
a data centre.  
Information provided in response to 
information request dated 29/11/18 
29/11/2018 
03/12/2018 
06/12/2018 
Further information regarding air emissions 
modelling assessment and emissions to water. 
Information provided in response to 
Schedule 5 notice dated 17/12/18 
21/12/2019 Additional information about the air quality 
impact assessment and input files.  
Information provided in response to 
Schedule 5 notice dated 15/03/19 
26/04/2019 
09/05/2019 
Additional information about the air quality 
impact assessment and input files. 
Information provided in response to 
Schedule 5 notice dated 24/07/19 
05/09/2019 Additional information about the air quality 
impact assessment and input files. 
Permit determined EPR/VP3235DJ 
(PAS Billing ref. VP3235DJ) 
27/01/2020 Permit issued to Ark Data Centres Limited. 
End of introductory note  