 
LIT 11984  3/6/2026                     Page 11 of 17 
UK Health Security Agency (UKHSA) 
Local Authority (Planning & Environmental Health) 
Health & Safety Executive (HSE) 
The comments and our responses are summarised in the  consultation 
responses section. 
The application was publicised on the GOV.UK website. 
Operator 
We are satisfied that the applicant (now the operator) is the person who will have 
control over the operation of the facility after the grant of the permit. The decision 
was taken in accordance with our guidance on legal operator for environmental 
permits. 
The regulated facility 
We considered the extent and nature of the facility at the site in accordance with 
RGN2 ‘Understanding the meaning of regulated facility’, Appendix 1 of RGN 2 
‘Interpretation of Schedule 1’, and Appendix 2 of RGN2 ‘Defining the scope of the 
installation’. 
The operator has provided the grid reference for the emission points from the 
medium combustion plants. 
The extent of the facility is defined in the site plan and in the permit. The activities 
are defined in table S1.1 of the permit. 
The combined net rated thermal input of the plant is above 20 MW. Because the 
plant are spark ignition gas engines, they are not considered to be a section 1.1 
Part B activity as spark ignition gas engines, based on the Environmental 
Permitting (EP) Regulations (England and Wales) 2016. 
The combined net rated thermal input of the plant is greater than 50 MW. In 
accordance with the Environmental Permitting (EP) Regulations (England and 
Wales) 2016 the activity is a listed activity falling under: 
Section 1.1 Part A1(a): Burning any fuel in an appliance with a rated thermal 
input of 50 or more megawatts. 
The site 
The operator has provided a plans which we consider to be satisfactory. 
These show the extent of the site of the facility including the discharge points. 