 
LIT 11984  3/6/2026                     Page 4 of 17 
Special Area of Conservation (SAC) 
Epping Forest (within 9342m) 
Special Protection Area (SPA) 
Lee Valley (within 7836m) 
Ramsar 
Lee Valley (within 7836m) 
Non-statutory sites 
We identified the following non-statutory sites within the 2 km screening distance 
of the facility: 
Local Wildlife Sites (LWS) 
16 sites identified with details available on our public register. 
Ancient Woodland 
Markhall Wood 
Barnsley/Brenthall Woods  
Harlow Park 
 
Routine readiness testing (ecological impacts) 
The highest daily mean NOX PC is 80.1 µg/m3 at Markhall Wood LWS which 
exceeds the lower critical level of 75 µg/m3. The consultant’s analysis indicates 
that exceedances occur due to building downwash effects when KLON02 
engines operate during north-westerly winds. The consultant suggests that this is 
infrequent, therefore, exceedances are unlikely. The consultant’s daily mean NOX 
PCs are insignificant at all other ecological sites. 
Black Building Test (ecological impacts) 
The predicted daily mean NOx PCs are insignificant. 
Emergency Power Outage Event (ecological impacts) 
For the emergency scenario, the daily mean NOX PCs are predicted to exceed 
the critical level of 75 µg/m3 at all ecological sites included in the assessment 
except for Lee Valley special protection area (SPA). The consultant has applied 
the lower daily mean NOX critical level of 75 µg/m3. Our checks indicate that the 
higher daily mean NOX critical level of 200 µg/m3 is applicable at the ecological 
sites included in the assessment.  