 
Permit number 
EPR/WE4588AB  13 
 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 Section 1.1 Part A1(a): 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts 
Operation of 25 emergency 
standby generators with a 
total thermal input of 
approximately 152.29 
MWth. 
The generators will burn 
gas oil (or equivalent 
substitute to be agreed in 
writing with the 
Environment Agency) solely 
for the purpose of providing 
electricity to the installation 
in the event of a failure of 
supply from the National 
Grid. 
 
Aggregated Back-up 
Generation (ABG) 
consisting of: 
 
KLON-01: 3 x 4.48 MWth, 
(unabated Existing MCP) 
and 4 x 4.61MWth 
(unabated New MCP) 
 
KLON-02: 3 x 4.61 MWth 
(unabated New MCP) and 4 
x 4.61 MWth (abated New 
MCP) 
 
KLON-03: 11x 8.01 MWth 
(abated New MCP) 
 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Including selective catalytic 
reduction (SCR) systems 
fitted to emission points 
KLON-02 EP01, EP02, 
EP06 & EP07 KLON-03 
EP01 to EP11 
 
Electricity produced at the 
installation shall not be 
exported to the National 
Grid.The operational hours 
of the installation shall not 
exceed the specifications 
set out in condition 2.3.6 of 
this permit. 
 Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
 
AR3 Surface water drainage From input to site drainage system until discharge to 
surface water sewer (emission point SW1), via oil 
interceptors for area surrounding KLON-02 and KLON-03 
only.  
 
 
 