 
Permit number 
EPR/WE4588AB  15 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
The agreed Air Quality Management Plan shall be submitted to the 
Environment Agency for approval. 
IC2 Monitoring plan - flue gas monitoring requirements 
The operator shall submit a monitoring plan for assessment and 
written approval by the Environment Agency detailing their proposal 
for the implementation of the flue gas monitoring requirements 
specified in table S3.1, in line with web guide ‘Monitoring stack 
emissions: low risk MCPs and specified generators’ Published 20 
January 2026 (formerly known as TGN M5). The plan shall include, 
but not necessarily be limited to: 
• When the generators are not fitted with sampling ports, a 
proposal to install them within the shortest practical 
timeline; 
• Details of any relevant safety, cost and operational 
constraints affecting the monitoring regime, in support of 
any proposed deviation from the testing regime specified in 
permit table S3.1.  
 
Within 3 months from 
the date of issue of the 
permit: 
EPR/WE4588AB/V002 
 
 
 
IC3 Performance of SCR systems 
The operator shall submit a written report to the Environment Agency 
for assessment and written approval. The report must contain: 
  
- Detailed information on the specification of the suitability of 
the NOx sensors and urea solution dosing to the SCR 
systems 
- Evidence of the initial calibration of the NOx sensors and 
verification of the levels of unabated and abated NOx 
emissions upstream and downstream of the SCR system 
according to a methodology consistent with web guide 
‘Monitoring stack emissions: low risk MCPs and specified 
generators’ Published 04 June 2024 (formerly known as TGN 
M5) 
- Confirmation that the SCR systems achieve the NOx 
abatement performance stated in the application documents 
referred to in table S1.2, or a proposal for remedial actions 
when this is not achieved 
- A plan to periodically calibrate the NOx sensors and verify the 
performance of the SCR systems, including the proposed 
frequencies. 
 
The operator must implement the proposals in the report in line with 
the timescales agreed within the Environment Agency’s written 
approval. 
 
Within 3 months from 
the date of issue of the 
permit  
EPR/WE4588AB/V002 
or as agreed in writing 
with the Environment 
Agency  
 
IC4 Drainage and containment 
 
The operator shall submit a revised drainage plan covering the 
entire site to the Environment Agency for approval.  
The site drainage plan shall  
Within 6 months from 
the date of issue of the 
permit 
EPR/WE4588AB/V002 