 
Permit number 
EPR/WE4588AB  18 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency Note 
2 
Monitoring 
standard or 
method 
KLON-01 EP02, 
EP03, EP05, 
EP06 
From generators 
as shown in 
Schedule 7 
Gas oil 
generator 
exhausts  
 
(new MCP) 
Oxides of 
Nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
20 January 
2026 
(formerly 
known as 
TGN M5)  
 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
Note 1 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 20 
January 2026 
(formerly 
known as 
TGN M5)  
 
KLON-02 EP01 
to EP07  
From generators 
as shown in 
Schedule 7 
KLON-03 EP01 
to EP11 
From generators 
as shown in 
Schedule 7 
Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
20 January 
2026 
(formerly 
known as 
TGN M5)  
 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
Note 1 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 20 
January 2026 
(formerly 
known as 
TGN M5)  
 
Sulphur 
dioxide 
No limit set - - - 
Particulates No limit set - - - 
KLON-02 EP03 
to EP 06  
From generators 
as shown in 
Schedule 7 
Gas oil 
generator 
exhausts  
 
(new MCP) 
Ammonia 
 
No limit set - - - 
KLON-03 EP01 
to EP11 
From generators 
as shown in 
Schedule 7 