 
Permit number 
EPR/WE4588AB  20 
Table S3.2 Point Source emissions to water (other than sewer) and land – emission limits and 
monitoring requirements 
Emission 
point ref. & 
location 
Source Parameter   Limit 
(incl. 
unit) 
Reference 
Period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
SW1  
as shown in 
Schedule 7 
Uncontaminated 
surface water. 
KLON-02 and 
KLON-03 only 
discharged via 
oil/ water 
interceptor  
Oil None 
visible 
Spot sample Weekly Visual check 
 
Table S3.3  Process monitoring requirements 
Emission point reference 
or source or description 
of point of measurement 
Parameter Monitoring 
frequency  
Monitoring 
standard or 
method  
Other specifications  
KLON-02 EP03 to EP06 
From generators as shown 
in Schedule 7 
SCR abatement 
efficiency 
Continuous  Continuous 
reading of 
NOx sensors 
fitted to SCR 
system to 
manufacturer’s 
specification. 
  
Periodic 
validation 
according to 
the plan 
approved by 
the 
Environment 
Agency in 
response to 
Improvement  
Condition IC5 
Minimum abatement of 
NOx, in accordance 
with operating 
techniques in 
application documents 
listed in table S1.2 
KLON-03 EP01 to EP11 
From generators as shown 
in Schedule 7 
 
 
  