 
Variation and consolidation  
application number  
EPR/WE4588AB/V002  3 
the generators within KLON-01 only, which allow the tank fuel to be shared between tanks. The tanks vary in 
size from 27,000 litres up to 47,939 litres, with a total combined capacity of 919,252 litres. They are fitted 
with high- and low-level alarms and overfill prevention valves to prevent over filling, with bund and leak 
detection alarms also present. Each tank has its own local fill point located on the tank itself at the roadside 
of the generator (i.e. there is no common fill point area remote to the tank), inside a cabinet that will be 
locked when not in use and located above a drip tray to capture minor spillages during refuelling. The site is 
covered in hardstanding and for the areas of KLON-02 and KLON-03, surface water drains into oil 
interceptors prior to discharge from site and into the public surface water sewer system at emission point 
SW1. 
Two European sites were identified within the relevant screening distance of 10km from the facility: Epping 
Forest SPA and Lee Valley SPA & Ramsar. A number of Local Wildlife Sites were also identified within the 
relevant screening distance of 2km form the facility. 
The site is not located within an Air Quality Management Area (AQMA).  
The schedules specify the changes made to the permit. 
The status log of a permit sets out the permitting history, including any changes to the permit reference 
number.   
. 
Status log of the permit 
Description Date Comments 
Application received 
EPR/WE4588AB/A00 
Duly made 
17/05/2022 
Bespoke application for MCP(s) and/or Specified 
Generators. 
Permit determined  
EPR/WE4588AB 
21/06/2022 Permit issued to Harlow Operations Limited. 
Application 
EPR/WE4588AB/V002 (variation 
and consolidation) 
Duly made 
02/07/2025 
Application to vary and update the permit from 
standalone MCP to a Schedule 1 listed activity. 
Additional information received 07/01/2026 Noise Management Plan, confirmation of 
generator capacities 
Additional information received 12/01/2026 Revised Air Quality Impact Assessment, 
acceptance of site condition liability 
Additional information received 09/03/2026 Revised Noise Management Plan 
Additional information received 22/03/2026 Clarification of load bank testing arrangements  
Additional information received 23/03/2026 Revised Site Layout Plan  
Additional information received 21/04/2026 Revised Air Quality Impact Assessment and BAT 
Assessment 
Variation determined and 
consolidation issued  
EPR/WE4588AB 
03/06/2026 Varied and consolidated permit issued in modern 
format 
 
End of introductory note  