 
EPR/YP3329SB/A001 Decision Document  2024                  Page 15 of 28 
• The drain line shall feature a fusible link valve arrangement to allow the fuel to quickly 
drain to the dump tank in the event of an emergency. 
• The generator containers and fill points are kept locked. 
• All generator sets have fire detection systems present within the generator containers, 
which when triggered activate fuel cut off valves. 
• Fire detection and sprinkler systems shall be provided throughout the Installation, 
including the generator building. 
• Spill kits will be present in fuel storage areas to minimise the impacts of any spillage.   
• Drip trays shall be provided underneath the fuel pumps in case of a leakage.  
• All site infrastructure will be maintained regularly. Day tanks will be inspected as part of 
the wider generator inspection and maintenance programme.  
• All operational areas of the Installation will comprise concrete flooring. 
Containment Protection - Fuel Dump Tank 
One 20,000 litre below ground fuel dump tank will be located at the Installation which will receive 
fuel released from the generators in the event of a malfunction. There is only one external dump 
tank on the Installation, and this serves LHR11 only.  
The fuel dump tank will comprise of a double skinned horizontal cylindrical below ground storage 
tank. 
The dump tank will have the following protection measures to ensure no loss of containment:  
• Designed to BS EN 12285-1 standards, and is double skinned (secondary containment) 
with a capacity of 110% of the capacity of the primary storage container . 
• Provide sufficient capacity to hold the total volume of fuel stored within the generator day 
tanks. 
• Constructed of steel coated in a polyurethane resin to EN 12285-1 standards, for 
underground storage of flammable liquids. Skin materials for main tank body and the 
double skin certified to EN 10025 - 2:2004. 
• Level monitoring and leak detection system capturing over-and under-pressure scenarios 
linked to the generator system SCADA.  
• The dump tank is anchored to a concrete base, providing tertiary protection. 
• All site infrastructure will be maintained regularly. The fuel dump tank will be inspected 
and maintained in accordance with the care and maintenance instructions provided by 
manufacturers. 
The operator confirms that if fuel does enter the fuel dump tank it will be offloaded to a tanker for 
transfer back into the fuel system, subject to checks on suitability. If the fuel is not suitable for 
reuse it will be removed offsite by a licenced waste contractor.  
Containment Protection - Below Ground Bulk Storage Tanks 
There will also be 4 below ground bulk storage tanks on site for gas oil or equivalent fuel, which 
will automatically fill the individual belly tanks associated with each generator. 
The bulk tanks shall have three access hatches, one for inspection, one for the tank vent and 
secondary fill point connections to allow for the delivery of fuel oil to each tank from a road tanker 
and one for the submersible turbine pumps which shall transfer fuel to the generator building. 
The below ground bulk storage tanks will have the following protection measures to ensure no 
loss of containment: 
• Constructed to EN 12285-1 standards, for underground storage of flammable liquids. 
Skin materials for main tank body and the double skin are certified to EN 10025 - 2:2004. 