 
EPR/YP3329SB/A001 Decision Document  2024                  Page 16 of 28 
• Double skinned, each having a minimum secondary containment system capacity of 
110% of the primary storage container. 
• The tanks will be connected to a central filling station. They will be filled from a security 
cabinet housing the tank fill points, level gauges and overfill alarms. The security cabinet 
shall have spillage containment and be fitted with a lockable roller shutter, or a similar 
secure access door. The fill point cabinet will be located on a concrete foundation pli nth 
adjacent to a vehicle hard standing.  
• Overfill protection devices, which will close the fill point once the storage capacity is 
reached to prevent a spillage. 
• Level and leak detection monitors are linked to the generator system SCADA. The level 
alarms will trigger if the high-level, low-level or bund alarms are triggered. 
• The tanks are designed in accordance with BS EM 12285-1, and the surface of the tanks 
are corrosion protected in accordance with EN ISO 12944 (Corrosion Class C3 (Medium) 
/ Durability: Very High (>25 years)) and applying a protective paint layer consisting  of zinc 
rich rust inhibiting primer, epoxy intermediate and polyurethane finish. 
• The tanks have an inspection hatch for inspection on a regular basis to identify defects. 
• All material storage containers will be provided with suitable and adequate containment 
measures, in line with the requirements of CIRIA 736. 
• Protection slabs shall be installed to protect underground utilities, including underground 
storage tanks and the petrol/ oil separator, from high loading vehicles on site.  
• Spill kits will be present in fuel storage areas to minimise the impacts of any spillage.  
• Drip trays shall be provided underneath the fuel pumps in case of a leakage.  
• All site infrastructure will be maintained regularly. Inspection and maintenance of the 
tanks will be in accordance with the care and maintenance instructions provided by 
manufacturers. 
• All operational areas of the Installation will comprise concrete flooring. 
Containment Protection - Tanker Unloading Bay 
The general process of delivery of gas oil or equivalent fuel comprises attaching a flexible hose to 
the fill points and pumping fuel from the road tanker into the storage tanks using a pump mounted 
on the delivery vehicle.   
The tanker unloading bay will have the following protection measures to ensure no loss of 
containment: 
• Impermeable concrete hardstanding.  
• All deliveries of fuel take place in areas of hardstanding coated with an impermeable non ‐
slip coating resistant to hydrocarbons. 
• Harstanding is bound by slot drainage leading to a below ground 45 litre capacity bypass 
interceptor with alarm in case of spillages or loss of containment from the road tanker, 
this then connects into the site foul drainage system. 
• All deliveries of fuel will be attended to identify any issues during delivery.  
• The operator will establish formal refuelling and spill response procedures as part of the 
environmental management system. 
• The unloading bay consists of class 1 forecourt containment design. 
• Deliveries of fuel are expected to be infrequent since the generators are only to be used 
for emergency operations. 
• Spill kits will be provided in refuelling areas.  
• Drip trays shall be provided underneath the fuel pumps in case of a leakage.  
• All site infrastructure will be maintained regularly, including site drainage systems, to 
ensure that in case of rainfall, the surface water run-off is drained promptly. 