 
EPR/YP3329SB/A001 Decision Document  2024                  Page 19 of 28 
Tertiary containment includes: 
• All operational areas of the Installation will comprise of impermeable concrete flooring 
with site drainage. 
• Site drainage via alarmed interceptors before discharge. 
• Pumped drainage system. 
• All site infrastructure will be maintained regularly, including site drainage systems, to 
ensure that in case of rainfall, the surface water run-off is drained promptly. 
• Spillage procedures. 
 
Noise 
Noise is not a significant aspect of data centre permitting (noting that it is only the standby 
generators and associated gas oil or equivalent fuel supply systems that are permitted – not the 
operation of the data centre itself). The site will only run the generators regularly as part of the 
testing regimes described earlier, occurring during daytime hours. Overnight operation of the 
generators will only occur in an emergency situation. As this is a new Installation it is not possible 
to consider the likelihood of overnight operation by examining the frequency of historical outages, 
but the potential for prolonged power outages in the area is considered to be low.  
However, the operator has carried out a Noise Impact Assessment and submitted a Noise 
Management Plan (NMP) for the operation of the Kohler KD3500E generators at the data centre. 
Operator’s assessment of potential noise impact: 
The operator submitted a Noise Impact Assessment prepared by Ramboll UK Limited (the 
consultant), which considered the potential impacts of noise emissions on the nearest residential 
Noise Sensitive Receptors (NSRs) with respect to the operation of Kohler KD3500E generators. 
The consultant included the following sources of noise generation: 
• 17No. chillers at LHR11 (not regulated) 
• 20No. chillers at LHR12 (not regulated) 
• 4No. ventilation systems at LHR11 (not regulated) 
• 1No. air source heat pump at LHR11/LHR12 (not regulated) 
• 2No. condensers at LHR12 (not regulated) 
• 2No. emergency smoke extractor fans (not regulated) 
• 17No. emergency generators at LHR11 
• 17no. exhausts in 5no. generator exhaust stacks at LHR11 
• 20No. emergency generators at LHR12 
• 20no. generator exhaust stacks at LHR12 
 
The consultant included the following sources of noise mitigation: 
• Generators located inside acoustic structures, with attenuators implemented as required.  
• Plant selected to ensure the required noise emission limits are achieved by the 
generators. 
• Regular maintenance of the generators to ensure optimum operation of the units.  
• Application of operational controls such as scheduling generator testing during normal 
working hours only and not during night-time. 
 
 