Permit number          
EPR/YP3329SB 11 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 Section 1.1 Part A(1) (a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts. 
Operation of 37 emergency 
standby generators with a 
total thermal input of 
approximately 225.7 MWth. 
 
LHR11:  
17 x 6.1 MWth engines  
(New medium combustion 
plant (MCP))   
 
LHR12:  
20 x 6.1 MWth engines  
(New medium combustion 
plant (MCP))   
 
The generators will burn 
gas oil fuel or equivalent 
substitute solely for the 
purpose of providing 
electricity to the Installation 
in the event of a failure of 
supply from the National 
Grid and during 
maintenance testing. 
 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Including selective catalytic 
reduction (SCR) systems. 
 
Electricity produced at the 
Installation cannot be 
exported to the National 
Grid. 
 
The emergency operational 
hours of the Installation 
shall not exceed the 
specifications set out in 
condition 2.3.3 of this 
permit. 
 Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Surface water drainage From the input to the site drainage system until discharge 
to soakaway (emission point SL1), public foul sewer 
(Thames Water) (emission point S1) and public surface 
water sewer (Thames Water) (emission point SW1). 
Drainage system covering fuel storage and refuelling bays 
drains via oil interceptors, then to soakaway (emission 
point SL1), public foul sewer (Thames Water) (emission 
point S1) and public surface water sewer (Thames Water) 
(emission point SW1). 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application 
EPR/YP3329SB/A001 
Application Forms B2 and B3 and all referenced supporting 
information. 
 
 Duly Made 
29/02/24 
Application 
EPR/YP3329SB/A001 
Generators maintenance 
testing schedule  
Generators maintenance testing schedule detailed in 
application documents Chandos Road – LHR11 and LHR12 
EPR/YP3329SB/A001 Air Quality dated November 2023, 
supplemented by ‘Technical Note’ dated 28/03/2024. 
 Duly Made 
29/02/24 