Permit number          
EPR/YP3329SB 13 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC2 Monitoring plan - flue gas monitoring requirements 
The operator shall submit a monitoring plan for approval by the 
Environment Agency detailing their proposal for the implementation of the 
flue gas monitoring requirements specified in table S3.1, in line with web 
guide ‘Monitoring stack emissions: low risk MCPs and specified 
generators’ Published 20 March 2024 (formerly known as TGN M5). The 
plan shall include, but not necessarily be limited to: 
• When the generators are not fitted with sampling ports, a 
proposal to install them within the shortest practical timeline; 
• Details of any relevant safety, cost and operational constraints 
affecting the monitoring regime, in support of any proposed 
deviation from the testing regime specified in permit table S3.1. 
 
Within 3 months 
from the date of 
issue of the 
permit 
EPR/YP3329SB 
IC3 Tanker Unloading Bay - Proposal 
The operator shall submit a written report to the Environment Agency for 
assessment and written approval 
The report must contain: 
• Proposal for providing permanent containment for the tanker 
unloading bay. 
• Demonstration that proposals meet appropriate CIRIA C736 
standard. 
• Timescale of implementation of proposals. 
You must implement the proposals in the report in line with the timescales 
agreed with the Environment Agency. 
Within 2 months 
from the date of 
issue of the 
permit 
EPR/YP3329SB 
IC4  Tanker Unloading Bay - Installation 
The operator shall submit a written report to the Environment Agency for 
assessment and written approval 
The report must contain: 
• Evidence of the permanent engineered installation providing 
containment for the tanker unloading bay. 
• Demonstration that the permanent engineered installation meets 
appropriate CIRIA C736 standard. 
Within 6 months 
from the date of 
issue of the 
permit 
EPR/YP3329SB 