EPR/YP3935QM/A001 
Date issued: 01/07/19  3 
(2) Emergency Operation (National Grid failure): 
In addition to the testing regimes, the operator has modelled an emergency scenario which involves the 
operation of 16 generators at full load for a total of 500 hours. The operator has stated that only 16 
generators are required to take the full site electrical load in the event of National Grid power outage with two 
generators remaining as backup.  
This scenario was modelled using two potential emission rates: 
- Case 1: Emission rates based on the standard full load as provided by manufacturer’s 
specifications; 
- Case 2: Emission rates based on measured emissions at full load provided by the manufacturer. 
The modelling assessed potential impact on ten human health receptors to which we added, during our 
audit, an additional dwelling 395m from the site. 
The modelling considered five habitat sites using distance criteria of 10km and 2km: 
- Burnham Beeches (Special Area of Conservation (SAC) and Site of Special Scientific Interest 
(SSSI)); 
- Windsor Forest and Great Park (SAC); 
- South West London Waterbodies (Special Protection Area (SPA) and Ramsar site); 
- Haymill Valley (Local Nature Reserve (LNR)); 
- Ward Chalvey (Local Wildlife Site (LWS)). 
We included additional sites in our audit of the air dispersion provided extending the distance criteria to 
15km: 
- Chilterns Beechwoods (SAC); 
- Thursley, Ash, Pirbright and Chobam (SAC); 
- Thames Basin Heaths (SPA); 
- Railway Triangle (LWS); 
- Jubilee River and Dorney Wetlands (LWS); 
- Stoke Park (LWS). 
The modelling used weather data from 2010 – 2015 at London Heathrow located approximately 11km south-
southeast of the Cyxtera site which was considered likely to be representative of regional meteorology.  
Screening and modelling results 
(1) Maintenance Operations: 
Screening 
Potential annual (long-term) impacts of SO2 and C6H6 were insignificant with the Process Contribution (PC) 
<1% of the Environmental Assessment Level (EAL).  
Potential annual (long-term) impacts of PM10 and PM2.5 were not significant as Predicted Environmental 
Concentrations (PEC) were <70% of the EAL. 
NO2 (long-term impact) could not be screened out at this stage so further detailed modelling was required.  
No short-term impacts of potential pollutants were screened out without detailed modelling.  
Modelling 
Modelling indicated that short-term maximum predicted ground level concentrations of SO2, PM10, CO and 
benzene could be screened out as their PC values were <1% of their respective EALs. 
In the case of NO2/NOx, modelling demonstrated that: 
- For human receptors, both long term and short term predicted NO 2 levels would be unlikely to 
cause any exceedances of human health standards; 
- For ecological receptors, the predictions of dai ly NOx, annual NOx, nutrient nitrogen deposition 
and acid deposition would be unlikely to cause any exceedances of respective critical levels and 
critical loads. 