 
Permit number 
EPR/YP3935QM 12 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application  
EPR/YP3935QM/A001 
Section 3, Table 3a of Part B3 of Application Form. 
Section 3 (Information in Support of Form B3) of document, 
“Best Available Techniques Operating Techniques” 
(BATOT). 
Sections 2.3 (Operating Techniques); 2.4 (Substances 
Stored at the Installation) and 2.5 (Typical Operating 
Regime) of document, “Accident Prevention and 
Management Plan”. 
Tables 1-3 (Air Risk Assessment and Management Plan); 1-
4 (Noise Risk Assessment and Management Plan); 1-5 
(Fugitive Emissions Risk Assessment and Management 
Plan) and 1-6 (Accidents Risk Assessment and 
Management Plan) of document, “Environmental Risk 
Assessment”. 
Duly Made 
11/09/18 
Response to Schedule 5 
Notice dated 21/11/18 
Operating techniques described in the responses to the 
Notice (including accompanying information): 
- Response 2 (management of the take up of load 
requirements by standby generators in the event of 
National Grid power outage); 
- Response 5 (emissions management techniques); 
- Response 7 (techniques to maximise electrical 
reliability on site); 
- Response 8 (maintenance & inspection systems for 
diesel storage tanks & associated pipework); 
- Response 9 (operation of alarm system on standby 
generator containers); 
- Response 10 (operation of storage protection 
measures for proposed four additional standby 
generators); 
- Response 11 (operation of spill management systems 
to prevent diesel discharge to soakaways or foul 
sewer); 
- Response 12 (management of oil interceptors); 
- Response 14 (operation of fire alarm and suppression 
systems); 
- Response 15 (techniques to manage fire water on site); 
- Response 16 (techniques to protect diesel storage 
tanks from impact damage). 
20/12/18 
Response to Schedule 5 
Notice dated 31/01/19 
Operating techniques described in the responses to the 
Notice (including accompanying information): 
- Response 2 (inspection of standby generator container 
units); 
- Response 3 (confirmation of discharge of 
uncontaminated site surface water to Thames Water 
municipal surface water drainage system rather than 
Thames Water municipal foul sewer drainage system); 
- Response 5 (inspection and maintenance routine for 
site oil interceptors). 
28/02/19 
Additional information Operational detail for container bund alarms for standby 
generator containers A, B, C, D and R. 
25/03/19 
 