 
Permit number 
EPR/YP3935QM 17 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements  
Emission 
point ref. & 
location 
Source Parameter Limit 
(including 
unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A1 – A18 
[Shown on 
site plan in 
Schedule 7] 
Standby 
generators. 
Oxides of 
Nitrogen 
(NO and 
NO
2 
expressed 
as NO2) 
No limit set 
 
- No 
monitoring 
required 
- 
 
  Carbon 
monoxide 
No limit set 
 
- No 
monitoring 
required 
- 
 
  Sulphur 
dioxide 
No limit set 
 
- No 
monitoring 
required 
- 
 
Vents 
[Shown on 
site plan in 
Schedule 7] 
Vents 
associated with 
diesel storage 
tanks 1- 21. 
(18 day tanks 
(1-18) and 3 
bulk storage 
tanks (D1 – 
D3)). 
No 
parameters 
set. 
No limit set
 
 
- No 
monitoring 
required 
- 
  
Table S3.2 Point source emissions to sewer, effluent treatment plant or other transfers off-site– 
emission limits and monitoring requirements 
Emission point 
ref. & location 
Source   Parameter Limit  
(incl. Unit)
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
S1 shown on site 
plan in schedule 7  
Uncontaminated 
site surface 
water 
Oil and 
grease  
None 
visible 
 
-- -- -- 
 
S2 shown on site 
plan in schedule 7  
Uncontaminated 
site surface 
water via oil 
interceptors 
Oil and 
grease  
None 
visible 
-- -- -- 
 
S3 shown on site 
plan in schedule 7  
Uncontaminated 
site surface 
water via oil 
interceptors 
Oil and 
grease  
None 
visible 
-- -- -- 
 
 
S4 shown on site 
plan in schedule 7  
Uncontaminated 
site surface 
water 
Oil and 
grease  
None 
visible 
-- -- -- 
 
 
S5 shown on site 
plan in schedule 7  
Uncontaminated 
site surface 
water via oil 
interceptors 
Oil and 
grease  
None 
visible 
Spot 
sample 
Weekly -- 
 
 