 
Permit number 
EPR/YP3935QM 18 
Schedule 4 – Reporting 
Parameters, for which reports shall be made, in accordance with conditions of this permit, are listed below.  
Table S4.1 Reporting of monitoring data 
Parameter Emission or monitoring 
point/reference 
Reporting period Period begins 
Emissions to sewer 
Parameters as required by 
condition 3.5.1 
S1, S2, S3, S4, S5 Annually 01/01/20 
 
Table S4.2 Performance parameters 
Parameter Frequency of assessment Units 
Diesel usage Annually tonnes 
Generator operation for 
testing/maintenance  
Annually - total hours operation for site (hours) 
- total hours operation per generator 
(hours) 
- total number of runs per generator 
(number) 
- number of minutes per generator run 
(minutes) 
Generator operation for 
emergency running 
Within 24 hours of emergency 
operation commencing 
- date and time of National Grid failure; 
- number of generators operating 
immediately after National Grid failure 
(number); 
- number of generators operating two 
hours after National Grid failure 
(number); 
- total duration (anticipated duration) of 
National Grid failure (hours) 
Generator operation for 
emergency running 
Annually - total number of occurrences of 
operation of generators (number); 
- total duration of operation of 
generators (hours). 
 
 
Table S4.3 Reporting forms 
Media/parameter Reporting format Date of form 
Sewer Form sewer 1 or other form as agreed in writing by the 
Environment Agency 
01/07/19 
Other performance 
indicators 
Form performance 1 or other form as agreed in writing 
by the Environment Agency 
01/07/19 
Generator operation during 
emergency scenario 
Form emergency scenario or other form as agreed in 
writing by the Environment Agency 
01/07/19 
 