 
Permit number 
EPR/YP3935QM 3 
Status log of the permit 
Description Date Comments 
Application 
EPR/YP3935QM/A001 
Duly made 
11/09/18 
Application for Data Centre operating up to 18 
standby diesel powered generators. 
Response to Schedule 5 Notice 
dated 21/11/18 
20/12/18  Submission of additional documentation on: 
- Plant configuration; 
- Choice of diesel generator engines; 
- Emission reduction measures & 
abatement; 
- Air quality action plans; 
- Fuel storage, handling & distribution; 
- Aqueous discharge & spill management; 
- Accident risk assessment; 
- Environmental management system; 
- Directly associated activities; 
- Ecological receptors; 
- Site security; 
- Refrigeration gases. 
Additional information received 31/01/19 Submission of further information on: 
- Day tank container capacities; 
- Thermal input of generators. 
Response to Schedule 5 Notice 
dated 31/01/19 
28/02/19  Submission of additional documentation on: 
- Containment of diesel in bulk storage 
tanks and day tanks; 
- Discharge of uncontaminated water to 
internal soakaways and external municipal 
foul sewer; 
- Testing, maintenance and operation of oil 
interceptors; 
- Redundancy for standby generators on 
site. 
Additional information received 28/02/19 Additional information received on the request 
for commercial confidentiality for aspects of 
the application documentation (letter dated 
26/02/19). 
Additional information received 18/03/19 Submission of revised site plan (Drawing 002 
Site Layout, Drainage and Emission Points 
(Rev 1)). 
Additional information received 19/03/19 Additional information received in expanded 
fire risk assessment within environmental risk 
assessment. 
Additional information received 25/03/19 Additional information received on container 
bund alarms. 
Commercial in Confidence 
Decision 
27/03/19 We accepted commercial confidentiality claim 
on staff contact details and photographs/floor 
plans of site buildings and assets. 
Permit determined 
EPR/YP3935QM 
(PAS Billing ref. YP3935QM) 
01/07/19 Permit issued to Cyxtera Technology UK 
Limited. 
 
End of introductory note  