 
Permitting Decisions- Bespoke Permit 
 
EPR/ZP3527SS/A001       Page 1 of 25 
We have decided to grant the permit for Union Park operated by Ark Data 
Centres Limited. 
The permit number is ZP3527SS 
The permit was granted on 06/10/2025. 
The application is for the installation and operation of standby electricity 
generating combustion plant at a data centre. The data centre, known as Union 
Park and associated Energy Centre (EC3) is located in Hayes, in an urban 
location, which is relatively industrial in the immediate vicinity with residential 
properties to the north and south at national grid reference TQ 10436 79275. 
The combustion plant comprises: 
12 gas oil or equivalent substitute fuelled generators operating as standby 
generators each with a thermal input of 8.01 MWth.  
The combined net rated thermal input of all gas oil or equivalent substitute fuelled 
standby generators on site is 96.12 MWth (12 x 8.01 MWth standby generators). 
Operation of the data centre combustion plant will be regulated as a Section 1.1 
Part A (1) (a) activity under the Environmental Permitting (England and Wales) 
Regulations (EPR) 2016 for the burning of any fuel in an appliance with a rated 
thermal input of 50 or more megawatts (MW).  
The generators will supply emergency power to the data centre in the event of 
National Grid failure. In non-emergency scenarios, they will be operated only for 
testing and maintenance purposes to an agreed schedule. They will not provide 
any electricity themselves to the National Grid and all electricity generated will be 
used within the data centre. 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision-making process. It: 