 
EPR/ZP3527SS/A001                            Page 10 of 25 
Each supply can support the full site load, meaning that if one supply was 
to fail, electrical provision to the Installation would not be compromised.  
 
• Has designed the site to be operated 24-7. The site will be manned 365 
days a year with monitoring by security staff from a security office using an 
extensive CCTV and alarm system. Entry and exit to the site will be tightly 
controlled via a security gate and turnstiles. There will also be a 2.5m 
palisade security fence which will act as an impenetrable perimeter to 
prevent unauthorised access to the site. 
 
Furthermore, the likelihood of long periods of reliance on the generators to 
provide power to the site is considered to be highly unlikely given that the 
National Grid Electricity Transmission System, which serves the site, reportedly 
achieved an overall reliability of supply of 99.999981% over the period 2022-23. 
Operational hours 
In order to minimise generator operation, we set operational hour limits for data 
centres at 500 hours as they are permitted for emergency use only. The limit on 
the emergency use of 500 hours is for the Installation as a whole i.e. as soon as 
one generator starts operating the hours count towards the 500 hours.  
The operational hours on the site will be monitored and reported as follows:  
• Emergency operation limited to 500 hours for the Installation via permit 
condition 2.3.3.  
• Maintenance and testing regime limited to <50 hours per stack, linked to 
operating techniques table S1.2. 
 
Containment and Prevention of Pollution to Ground, Surface water and 
Groundwater 
Fuel Storage, Distribution and Containment 
The Operator has demonstrated that there are robust systems in place for the 
containment of fuel. 
Fuel Storage - Day (Belly) Tanks 
Gas oil or equivalent fuel will be stored at the site in day (belly) tanks. The day 
tanks will be located underneath each generator set providing the generators with 
a minimum of 72 hours of continuous operation at 100% rated load. 
Fuel storage - There are 12-day tanks on site and each stores approximately 
52,000 litres of fuel. Therefore, there is a total of 624,000 litres of fuel (12 
generators @ 52,000 litres = 624,000 litres) stored in the day tanks. 
 