 
EPR/ZP3527SS/A001                            Page 12 of 25 
• Spill kits (including drain covers) will be provided in close proximity of fuel 
storage and fill points.  
• Drip trays to capture spillages from fill points and associated pipework will 
also be provided. 
• PPM regime. 
 
Containment Protection - Receiver Tanks 
There will be 2 above ground receiver tanks on site for gas oil or equivalent fuel, 
which will fill the individual belly tanks associated with each generator.  
The receiver tanks are present inside the Energy Centre building. 
The receiver tanks will be connected to one of two fill point cabinets (fill system A 
and B). Should a malfunction occur using fill system A, the Operator can switch 
to fill system B to continue operation. 
The receiver fuel tanks are filled via a locked floor cabinet, fitted with a non-return 
valve, fuel fill control panel, and manual isolation value (complete with drip tray). 
Each tank contains a vent to bund and an inspection hatch. 
The above ground receiver tanks will have the following protection measures to 
ensure no loss of containment: 
• Constructed from tank plates of 3mm sheet steel fully welded internally 
and externally and manufactured to the water environment standard for oil 
storage. 
• The tanks conform to S274JR BS EN 1025:2004, in accordance with BS 
799 Pt. 5 Type J and are integrally bunded to 110%. 
• Located internally in the generator building limiting exposure to the 
elements and reducing the risk of corrosion and spillages entering the 
environment. 
• Fill points for the tanks are located external to the generator building and 
are located in a lockable cabinet with a drip tray to capture minor spills. 
• A bunded pump cabinet with roller shutter door and internal leak detection 
shall be connected at the end of the fuel oil receiver tanks to contain the 
fuel transfer pump system. 
• Overfill prevention valves - probes in tank which set off an alarm at the fill 
point cabinet if filling process exceeds the max levels. 
• Leak detection - float switch within the tank bund to provide leak detection 
which sets off an alarm at the fill point cabinet. 
• Level detectors linked to fuel control panel in the fuel fill cabinet showing 
actual tank contents. 
• Spill kits (including drain covers) will be provided in close proximity of fuel 
storage and fill points.  