 
EPR/ZP3527SS/A001                            Page 13 of 25 
• Drip trays to capture spillages from fill points and associated pipework will 
also be provided. 
• PPM regime. 
 
Containment Protection - Tanker Unloading Area 
Fuel consumption is low in this Installation due to the plant being used for 
emergency backup power generation only. As such, fuel deliveries are on 
average less than once per year. When required, refuelling is conducted by 
trained fuel tanker drivers and supervised by a trained member of the site 
engineering team. 
The tanker unloading area will have the following protection measures to ensure 
no loss of containment: 
• Impermeable concrete hardstanding.  
• A full fuel interceptor is to be installed at each loading ramp to prevent any 
spillages from entering the surface water drainage system. 
• A forecourt separator is to be installed at the fill points to prevent spillages 
from entering the foul water system. 
• Refuelling is conducted by trained fuel tanker drivers and supervised by a 
trained member of the site engineering team. 
• The Operator will establish a standard operating procedure (SOP) (or 
similar) to facilitate refuelling activities. This SOP is intended to help 
reduce the risk of a spillage during refuelling. These are supplemented by 
additional supplier procedures for fuel deliveries.  
• The Operator will develop additional controls to help reduce the risk of an 
incident including a SOP for spill response and spill kits. 
• Deliveries of fuel are expected to be infrequent since the generators are 
only to be used for emergency operations. 
• Spill kits and drain covers will be provided in refuelling areas.  
• Drip trays shall be provided underneath the fuel pumps in case of a 
leakage.  
• PPM regime. 
 
Containment Protection - Pipework 
The pipework on site will have the following protection measures to ensure no 
loss of containment: 
• The 2 pipelines that supply the belly tanks, as well as the connected 
pipework from the header to the generator canopies will be double skinned 
steel welded pipe. 