 
EPR/ZP3527SS/A001                            Page 14 of 25 
• As the pipework enters the canopies it shall step down to a single skinned 
pipe connecting to the motorised valves and belly tank through a bunded 
area.  
• The generator supply and return lines shall consist of single skinned 
pipework connected through an internal connection between the belly tank 
and the generating set canopy. 
• Vacuum leak detection on double skinned pipework. 
• PPM regime. 
 
Raw Material Storage, Distribution and Containment 
As well as gas oil or HVO, the raw materials associated with the operation of the 
generator plant are: 
• Urea Solution 
 
Urea Solution 
Containment Protection - Day Tanks 
The generators have been fitted with an SCR system which uses urea as a raw 
material to provide NOx abatement. Each generator will have its own 2,500 litre 
urea storage tank which contains sufficient urea to operate for 48 hours and 
enables a urea flow rate of 37 litres per hour.  
The urea tanks will be located on top of the generator containers inside the 
Energy Centre building. 
The tanks for urea will have the following protection measures to ensure no loss 
of containment: 
• Each urea tank is constructed from polyethylene and is integrally bunded 
to 110% of the capacity of the tank.  
• Located internally in the generator building limiting exposure to the 
elements and reducing the risk of corrosion and spillages entering the 
environment. 
• Monitoring of the system is to be achieved remotely once connected to 
BMS (or similar system).  
• Overflow protection with alarms. 
• Leak detection devices with alarms. 
• PPM regime. 
 
 
 