 
EPR/ZP3527SS/A001                            Page 15 of 25 
Tertiary Containment  
Tertiary containment includes: 
• All operational areas of the Installation will comprise of impermeable 
concrete flooring with site drainage. 
• Site drainage via alarmed interceptors before discharge. 
• All site infrastructure will be maintained regularly, including site drainage 
systems. 
• Spillage procedures. 
• PPM. 
 
Noise 
Noise is not a significant aspect of data centre permitting (noting that it is only the 
standby generators and associated gas oil or equivalent fuel supply systems that 
are permitted – not the operation of the data centre itself). The site will only run 
the generators regularly as part of the testing regimes described earlier, 
occurring during daytime hours. Overnight operation of the generators will only 
occur in an emergency situation. As this is a new Installation it is not possible to 
consider the likelihood of overnight operation by examining the frequency of 
historical outages, but the potential for prolonged power outages in the area is 
considered to be low. 
However, the Operator has carried out a Noise Impact Assessment (NIA) for the 
operation of the generators at the data centre and has done so in full cognisance 
of the operating regime of the other two adjacent data centres.  
Operator’s assessment of potential noise impact: 
The Operator submitted a Noise Impact Assessment prepared by Auricl Acoustic 
Consulting (the Consultant), which considered the potential impacts of noise 
emissions on the nearest residential Noise Sensitive Receptors (NSRs) with 
respect to the operation of the generators. 
The Consultant included the following sources of noise generation: 
• 11No. emergency generators operating simultaneously (12 generators in 
total, operating with a redundancy of N+1). 
The Consultant considered the nearst Noise Sensitive Receptors (NSRs) to the 
site, which were residential.  