 
EPR/ZP3527SS/A001                            Page 17 of 25 
days and most importantly times/ days to avoid adding to any high ambient 
pollutant background levels. 
The permit application has assessed and provided evidence of the reliability of 
the local electricity grid distribution allowing us to judge that the realistic likelihood 
of the plant needing to operate for prolonged periods in an emergency mode is 
very low. 
Table S2.1 restricts the fuel to ultra-low sulphur gas oil or equivalent substitute as 
agreed in writing with the Environment Agency. 
Tables S4.2 and S4.3 require annual reporting of standby engine maintenance 
run and any electrical outages (planned or grid failures regardless of duration) 
require both immediate notification to the Environment Agency and annual 
reporting. 
Decision considerations 
Confidential information 
A claim for commercial or industrial confidentiality has not been made. 
Identifying confidential information 
We have not identified information provided as part of the application that we 
consider to be confidential.   
The decision was taken in accordance with our guidance on confidentiality. 
Consultation 
The consultation requirements were identified in accordance with the 
Environmental Permitting (England and Wales) Regulations (2016) and our 
public participation statement. 
The application was publicised on the GOV.UK website. 
We consulted the following organisations: 
• Local Authority - Environmental Protection Department 
• Local Authority - Planning 
• Health and Safety Executive 
• UK Health Security Agency (previously Public Health England)  
• Local sewerage undertaker 
• Canal & River Trust 
• Airport operator and National air traffic services (NATS) 
 