 
EPR/ZP3527SS/A001                            Page 22 of 25 
For new MCP, we have set a requirement for the first monitoring to happen within 
4 months of the issue date of the permit or the date when each new MCP is first 
put into operation, whichever is later (permit condition 3.5.2) unless otherwise 
agreed under IC2. 
We have also specified continuous process monitoring of levels of nitrogen 
oxides (NOx) from emission points EP1-EP12 because these generators are 
fitted with SCR, hence we consider this monitoring necessary to ensure the 
effective operations of the abatement system, to prevent excessive ammonia slip 
and to dose the right amount of urea solution. Because this monitoring is not 
specified to assess compliance with emission limits, we are satisfied that it will 
not require certification to MCERTS standards.   
Reporting 
We have specified reporting in the permit to ensure the site is operated to the 
standards specified in the Operating Techniques including the reporting of 
emissions to air and SCR abatement efficiency. 
We have specified reporting to ensure the Operator notifies us of any operation 
of the stand-by generators in emergency mode in response to national grid power 
outage. 
Management System 
We are not aware of any reason to consider that the Operator will not have the 
management system to enable it to comply with the permit conditions. 
The decision was taken in accordance with the guidance on Operator 
competence and how to develop a management system for environmental 
permits. 
Previous performance 
We have assessed Operator competence. There is no known reason to consider 
the Operator will not comply with the permit conditions. 
We have checked our systems to ensure that all relevant convictions have been 
declared. 
No relevant convictions were found. The Operator satisfies the criteria in our 
guidance on Operator competence. 