Permit number               
EPR/ZP3527SSEPR/AB1234CD 11 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 Section 1.1 Part A(1) (a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts. 
Operation of 12 emergency 
standby generators with a 
total thermal input of 
approximately 96.12 MWth. 
 
The generators will burn 
gas oil or equivalent 
substitute agreed in writing 
with the Environment 
Agency solely for the 
purpose of providing 
electricity to the Installation 
in the event of a failure of 
supply from the National 
Grid and during 
maintenance testing. 
 
Aggregated Back-up 
Generation (ABG) 
consisting of: 
12 x 8.01 MWth (abated, 
New MCP) 
 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Including selective catalytic 
reduction (SCR) systems. 
 
Electricity produced at the 
Installation cannot be 
exported to the National 
Grid. 
 
The emergency operational 
hours of the Installation 
shall not exceed the 
specifications set out in 
condition 2.3.3 of this 
permit. 
 Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Surface water drainage From the input to the site drainage system until discharge 
to campus surface water sewer (emission points SWMH1 
and SWMH2) and campus foul sewer (emission point 
FWMH1). 
 
Drainage system covering fuel storage and refuelling bays 
drains via oil interceptors, then to campus surface water 
sewer (emission points SWMH1 and SWMH2) and 
campus foul sewer (emission point FWMH1). 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application 
EPR/ZP3527SS/A001 
Application Forms B2 and B3 and all referenced supporting 
information. 
 
 Duly Made 
18/12/24 
Application 
EPR/ZP3527SS/A001 
Generators maintenance 
testing schedule  
Generators maintenance testing schedule detailed in 
application documents: 
Air Quality Assessment ZP3527SS – Union Park Data 
Centre, Bulls Bridge Industrial Estate, North Hyde Gardens, 
Hayes, UB3 4DG, dated October 2024. 
 
 Duly Made  
 18/12/24 