Permit number               
EPR/ZP3527SSEPR/AB1234CD 12 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application 
EPR/ZP3527SS/A001 
SCR Abatement 
NOx abatement efficiency for the selective catalytic reduction 
systems (SCR) detailed in application documents: 
 
Air Quality Assessment ZP3527SS – Union Park Data 
Centre, Bulls Bridge Industrial Estate, North Hyde Gardens, 
Hayes, UB3 4DG, dated October 2024. 
 Duly Made  
 18/12/24 
 
 
 
Response to Schedule 5 
notice dated 15/05/25 
Response detailing fuel storage, containment protection and 
drainage. 
 26/06/25 
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1 Air Quality Management Plan (AQMP) 
The operator shall produce an AQMP in conjunction with the Local 
Authority outlining response measures to be taken in the event of a grid 
failure. This should include but not be limited to the following 
considerations:  
• The response should be tailored to reflect the predicted potential 
impact indicated by the air dispersion modelling at individual 
receptors;  
• Preventative and reactive actions to be implemented to limit the 
duration of an outage event to less than 50 hours as far as 
possible; 
• Specific timescales for response measures; 
• How local conditions during a grid failure might influence the 
response required, for example meteorological conditions or time 
of day; 
• Contingency for how the response will be carried out in the event 
scenario i.e. loss of power;  
• Timescales for continued review of the management plan; and 
• Addition of indicative air quality monitoring stations around the 
site to inform on air quality during extended periods of standby 
generator running including prolonged grid outages. 
The agreed Air Quality Management Plan shall be submitted to the 
Environment Agency for approval. 
 
Within 6 months 
from the date of 
issue of the 
permit  
EPR/ZP3527SS 